
Version,
  8.5;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {b40cf055-4c94-4e8d-9c6f-e3b093def8e2}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  2.97382204451127,                       !- X Origin {m}
  1.95257586020588,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 40, 3.048,       !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 40, 0,           !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 2.1316282072803e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 2.1316282072803e-014, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 39.9746, 2.12593794118531, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 39.9746, 0.6,    !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 0.0254000000000225, 0.6, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 0.0254000000000225, 2.12593794118531; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 40, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 1.4210854715202e-014, 0,            !- X,Y,Z Vertex 2 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 1.4210854715202e-014, 3.048,        !- X,Y,Z Vertex 1 {m}
  30, 1.4210854715202e-014, 0,            !- X,Y,Z Vertex 2 {m}
  30, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  30, 40, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30, 0.0254000000000119, 2.12593794118531, !- X,Y,Z Vertex 1 {m}
  30, 0.0254000000000119, 0.6,            !- X,Y,Z Vertex 2 {m}
  30, 39.9746, 0.6,                       !- X,Y,Z Vertex 3 {m}
  30, 39.9746, 2.12593794118531;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000332, 0, 2.12658501729595, !- X,Y,Z Vertex 1 {m}
  0.0254000000000332, 0, 0.6,             !- X,Y,Z Vertex 2 {m}
  29.9746, 0, 0.6,                        !- X,Y,Z Vertex 3 {m}
  29.9746, 0, 2.12658501729595;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 40, 0,                              !- X,Y,Z Vertex 1 {m}
  20, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 40, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 40, 3.048,                          !- X,Y,Z Vertex 1 {m}
  30, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9746, 40, 2.12658501729595,          !- X,Y,Z Vertex 1 {m}
  29.9746, 40, 0.6,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 40, 0.6,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 40, 2.12658501729595; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 0, 6.096,        !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  30, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  30, 0, 6.096;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000332, 0, 5.17458501729595, !- X,Y,Z Vertex 1 {m}
  0.0254000000000332, 0, 3.648,           !- X,Y,Z Vertex 2 {m}
  29.9746, 0, 3.648,                      !- X,Y,Z Vertex 3 {m}
  29.9746, 0, 5.17458501729595;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 40, 6.096,       !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 40, 3.048,       !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 2.1316282072803e-014, 3.048, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 2.1316282072803e-014, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 39.9746, 5.17393794118531, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 39.9746, 3.648,  !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 0.0254000000000225, 3.648, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 0.0254000000000225, 5.17393794118531; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 1.4210854715202e-014, 6.096,        !- X,Y,Z Vertex 1 {m}
  30, 1.4210854715202e-014, 3.048,        !- X,Y,Z Vertex 2 {m}
  30, 40, 3.048,                          !- X,Y,Z Vertex 3 {m}
  30, 40, 6.096;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30, 0.0254000000000119, 5.17393794118531, !- X,Y,Z Vertex 1 {m}
  30, 0.0254000000000119, 3.648,          !- X,Y,Z Vertex 2 {m}
  30, 39.9746, 3.648,                     !- X,Y,Z Vertex 3 {m}
  30, 39.9746, 5.17393794118531;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 40, 6.096,                          !- X,Y,Z Vertex 1 {m}
  30, 40, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 40, 3.048,                           !- X,Y,Z Vertex 3 {m}
  0, 40, 6.096;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9746, 40, 5.17458501729595,          !- X,Y,Z Vertex 1 {m}
  29.9746, 40, 3.648,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 40, 3.648,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 40, 5.17458501729595; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 0, 9.144,        !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 0, 6.096,        !- X,Y,Z Vertex 2 {m}
  30, 0, 6.096,                           !- X,Y,Z Vertex 3 {m}
  30, 0, 9.144;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 62,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000332, 0, 8.22258501729595, !- X,Y,Z Vertex 1 {m}
  0.0254000000000332, 0, 6.696,           !- X,Y,Z Vertex 2 {m}
  29.9746, 0, 6.696,                      !- X,Y,Z Vertex 3 {m}
  29.9746, 0, 8.22258501729595;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 9.144,                           !- X,Y,Z Vertex 1 {m}
  20, 10, 9.144,                          !- X,Y,Z Vertex 2 {m}
  10, 10, 9.144,                          !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 0, 9.144;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 40, 0,           !- X,Y,Z Vertex 1 {m}
  10, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 2.1316282072803e-014, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 40, 9.144,       !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 40, 6.096,       !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 2.1316282072803e-014, 6.096, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 2.1316282072803e-014, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 39.9746, 8.22193794118531, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 39.9746, 6.696,  !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 0.0254000000000225, 6.696, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 0.0254000000000225, 8.22193794118531; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 2.1316282072803e-014, 9.144, !- X,Y,Z Vertex 1 {m}
  10, 10, 9.144,                          !- X,Y,Z Vertex 2 {m}
  10, 30, 9.144,                          !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 40, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 1.4210854715202e-014, 9.144,        !- X,Y,Z Vertex 1 {m}
  30, 1.4210854715202e-014, 6.096,        !- X,Y,Z Vertex 2 {m}
  30, 40, 6.096,                          !- X,Y,Z Vertex 3 {m}
  30, 40, 9.144;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30, 0.0254000000000119, 8.22193794118531, !- X,Y,Z Vertex 1 {m}
  30, 0.0254000000000119, 6.696,          !- X,Y,Z Vertex 2 {m}
  30, 39.9746, 6.696,                     !- X,Y,Z Vertex 3 {m}
  30, 39.9746, 8.22193794118531;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 1.4210854715202e-014, 9.144,        !- X,Y,Z Vertex 1 {m}
  30, 40, 9.144,                          !- X,Y,Z Vertex 2 {m}
  20, 30, 9.144,                          !- X,Y,Z Vertex 3 {m}
  20, 10, 9.144;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 9.144,                          !- X,Y,Z Vertex 1 {m}
  20, 30, 9.144,                          !- X,Y,Z Vertex 2 {m}
  10, 30, 9.144,                          !- X,Y,Z Vertex 3 {m}
  10, 10, 9.144;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 40, 9.144,                          !- X,Y,Z Vertex 1 {m}
  30, 40, 6.096,                          !- X,Y,Z Vertex 2 {m}
  0, 40, 6.096,                           !- X,Y,Z Vertex 3 {m}
  0, 40, 9.144;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9746, 40, 8.22258501729595,          !- X,Y,Z Vertex 1 {m}
  29.9746, 40, 6.696,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 40, 6.696,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 40, 8.22258501729595; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 30, 9.144,                          !- X,Y,Z Vertex 1 {m}
  30, 40, 9.144,                          !- X,Y,Z Vertex 2 {m}
  0, 40, 9.144,                           !- X,Y,Z Vertex 3 {m}
  10, 30, 9.144;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 11 - Surface 29,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 12 - Surface 37,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  299.999999999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 15 - Surface 5,          !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 16 - Surface 20,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  60.96;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 17 - Surface 27,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 18 - Surface 43,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  300;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 21 - Surface 4,          !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  30.48;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 22 - Surface 8,          !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  60.96;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 23 - Surface 28,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  30.48;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 24 - Surface 49,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  200;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 3 - Surface 9,           !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 30 - Surface 55,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  200;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 31 - Surface 6,          !- Name
  Interior Floor,                         !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  200;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 33 - Surface 39,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 34 - Surface 51,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  30.48;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 35 - Surface 45,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 36 - Surface 61,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  200;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 38 - Surface 52,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  60.96;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 41 - Surface 59,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 42 - Surface 67,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  299.999999999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 46 - Surface 50,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  60.96;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 47 - Surface 57,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 48 - Surface 73,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  300;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 53 - Surface 58,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  30.48;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 54 - Surface 79,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  200;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 60 - Surface 85,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  200;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 63 - Surface 69,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 64 - Surface 81,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  30.48;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 65 - Surface 75,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 68 - Surface 82,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  60.96;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 71 - Surface 89,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 76 - Surface 80,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  60.96;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 77 - Surface 87,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  43.1052293811319;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 83 - Surface 88,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  30.48;                                  !- Surface Area {m2}

Shading:Zone:Detailed,
  Sub Surface 1 - Overhang,               !- Name
  Surface 74,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.2207503529483, 0.0253999999999976, 8.22193794118531, !- X,Y,Z Vertex 1 {m}
  31.2207503529483, 39.9746, 8.22193794118531, !- X,Y,Z Vertex 2 {m}
  30, 39.9746, 8.22193794118531,          !- X,Y,Z Vertex 3 {m}
  30, 0.0253999999999976, 8.22193794118531; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 10 - Overhang,              !- Name
  Surface 72,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0254000000000012, 8.22193794118531, !- X,Y,Z Vertex 1 {m}
  0, 39.9746, 8.22193794118531,           !- X,Y,Z Vertex 2 {m}
  -1.2207503529482, 39.9746, 8.22193794118531, !- X,Y,Z Vertex 3 {m}
  -1.2207503529482, 0.0254000000000012, 8.22193794118531; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 11 - Overhang,              !- Name
  Surface 74,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.2207503529483, 0.0253999999999976, 5.17393794118531, !- X,Y,Z Vertex 1 {m}
  31.2207503529483, 39.9746, 5.17393794118531, !- X,Y,Z Vertex 2 {m}
  30, 39.9746, 5.17393794118531,          !- X,Y,Z Vertex 3 {m}
  30, 0.0253999999999976, 5.17393794118531; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 2 - Overhang,               !- Name
  Surface 14,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.2207503529483, 0.0253999999999976, 2.12593794118531, !- X,Y,Z Vertex 1 {m}
  31.2207503529483, 39.9746, 2.12593794118531, !- X,Y,Z Vertex 2 {m}
  30, 39.9746, 2.12593794118531,          !- X,Y,Z Vertex 3 {m}
  30, 0.0253999999999976, 2.12593794118531; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 3 - Overhang,               !- Name
  Surface 62,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9746, -1.22126801383676, 8.22258501729595, !- X,Y,Z Vertex 1 {m}
  29.9746, 0, 8.22258501729595,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 8.22258501729595, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, -1.22126801383676, 8.22258501729595; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 6 - Overhang,               !- Name
  Surface 10,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9746, -1.22126801383676, 2.12658501729595, !- X,Y,Z Vertex 1 {m}
  29.9746, 0, 2.12658501729595,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 2.12658501729595, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, -1.22126801383676, 2.12658501729595; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 7 - Overhang,               !- Name
  Surface 10,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0254000000000012, 2.12593794118531, !- X,Y,Z Vertex 1 {m}
  0, 39.9746, 2.12593794118531,           !- X,Y,Z Vertex 2 {m}
  -1.2207503529482, 39.9746, 2.12593794118531, !- X,Y,Z Vertex 3 {m}
  -1.2207503529482, 0.0254000000000012, 2.12593794118531; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 8 - Overhang,               !- Name
  Surface 62,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9746, -1.22126801383676, 5.17458501729595, !- X,Y,Z Vertex 1 {m}
  29.9746, 0, 5.17458501729595,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 5.17458501729595, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, -1.22126801383676, 5.17458501729595; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 9 - Overhang,               !- Name
  Surface 70,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0254000000000012, 5.17393794118531, !- X,Y,Z Vertex 1 {m}
  0, 39.9746, 5.17393794118531,           !- X,Y,Z Vertex 2 {m}
  -1.2207503529482, 39.9746, 5.17393794118531, !- X,Y,Z Vertex 3 {m}
  -1.2207503529482, 0.0254000000000012, 5.17393794118531; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 1 Thermostat;              !- Control Name 1

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 1 Thermostat,              !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {0f10ac78-f32d-432c-845b-0e357c07198b}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {0f10ac78-f32d-432c-845b-0e357c07198b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {a863d3b0-f2c2-4ee2-9b64-9ad956755098}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {a863d3b0-f2c2-4ee2-9b64-9ad956755098}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone 1,                         !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 1 Ventilation per Person,  !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ProgramControl,
  1;                                      !- Number of Threads Allowed

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material,
  Air Wall Material,                      !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Air Wall,                               !- Name
  Air Wall Material;                      !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office Activity Default Schedule, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule,  !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule,  !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Activity Default Schedule, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {902fe968-6aab-4496-bf7c-e46d4ca3e21c}, !- Name
  Large Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {902fe968-6aab-4496-bf7c-e46d4ca3e21c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {22ff3be8-e484-44ac-a1af-ba4e3a1007b3}, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {22ff3be8-e484-44ac-a1af-ba4e3a1007b3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {59bcaf91-57a9-41f5-86a6-b5db067614ea}, !- Name
  Large Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Light,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {59bcaf91-57a9-41f5-86a6-b5db067614ea}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d5e98376-08ff-4544-bac0-a2ce60f02cb3}, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {d5e98376-08ff-4544-bac0-a2ce60f02cb3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f905044b-1b50-4526-8054-43b6fc7d236f}, !- Name
  Large Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f905044b-1b50-4526-8054-43b6fc7d236f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b1848bab-3bb4-4e29-8d11-13120d1e78c1}, !- Name
  Large Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {b1848bab-3bb4-4e29-8d11-13120d1e78c1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3c9f3d09-4faf-49bd-bed3-44246e4eb1cf}, !- Name
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {3c9f3d09-4faf-49bd-bed3-44246e4eb1cf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1da2cf9e-a3e5-4029-8d71-9c7ba39b9f4e}, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1da2cf9e-a3e5-4029-8d71-9c7ba39b9f4e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {dcfb6733-c59a-4c37-9534-7edbb25de7b8}, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {dcfb6733-c59a-4c37-9534-7edbb25de7b8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {20b4742f-15e0-470e-a44c-3c5b64df56d6}, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {20b4742f-15e0-470e-a44c-3c5b64df56d6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c7bbfbec-9b7c-4ffe-bb90-ae636d61ae2d}, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c7bbfbec-9b7c-4ffe-bb90-ae636d61ae2d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {abfaa6c6-47fa-47ec-900a-5bc46922bb92}, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {abfaa6c6-47fa-47ec-900a-5bc46922bb92}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {21964443-58c2-48d1-ae5b-e9fb0bb5e0c6}, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {21964443-58c2-48d1-ae5b-e9fb0bb5e0c6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0e363f16-aa81-4d0a-bae6-98e75af877f0}, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {0e363f16-aa81-4d0a-bae6-98e75af877f0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {48717055-9dbb-4d6e-bb14-84525ddd9965}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {48717055-9dbb-4d6e-bb14-84525ddd9965}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7f6b5177-6985-4380-b26d-5764bdebf62e}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7f6b5177-6985-4380-b26d-5764bdebf62e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6efcdbca-58c6-49ae-a260-0d4f122e5aee}, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {6efcdbca-58c6-49ae-a260-0d4f122e5aee}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e1fb6b99-aa66-4ff9-adbb-91f59ef3a2f7}, !- Name
  Small Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Small Office Activity Default Schedule, !- Monday Schedule:Day Name
  Small Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Small Office Activity Default Schedule, !- Friday Schedule:Day Name
  Small Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Small Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e1fb6b99-aa66-4ff9-adbb-91f59ef3a2f7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b0f22713-2f1f-4085-aa87-e1cd23efde9a}, !- Name
  Small Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {b0f22713-2f1f-4085-aa87-e1cd23efde9a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5861c94a-0949-4567-9527-a15a840a4ed6}, !- Name
  Small Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {5861c94a-0949-4567-9527-a15a840a4ed6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {40e022bb-1e67-44b8-a300-2d32d4f00769}, !- Name
  Small Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {40e022bb-1e67-44b8-a300-2d32d4f00769}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6c0b231c-0cbb-455c-b8b8-95d7d148d959}, !- Name
  Small Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {6c0b231c-0cbb-455c-b8b8-95d7d148d959}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {95a85773-1adc-4281-9ce5-620ee6a8743c}, !- Name
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {95a85773-1adc-4281-9ce5-620ee6a8743c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Site:Location,
  Piacenza,                               !- Name
  44.92,                                  !- Latitude {deg}
  9.73,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  134;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns DB=>MWB,    !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns DP=>MDB,    !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns Enth=>MDB,  !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  74900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns WB=>MDB,    !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Htg 99.6% Condns DB,       !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -6.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -6.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Piacenza Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  5.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  8.9,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Piacenza Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -11.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Name
  Thermal Zone 1;                         !- Zone Name 1

Lights,
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Visible

People,
  189.1-2009 - Office - OpenOffice - CZ1-3 People, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.056510529687726,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment,               !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Ideal Loads Supply Inlet, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 1 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone 1 Return Outlet;           !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment,               !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone 1 Ideal Loads Air System,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone 1 Ideal Loads Air System,  !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone 1 Ideal Loads Supply Inlet, !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  0.7,                                    !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  0.7,                                    !- Sensible Heat Recovery Effectiveness {dimensionless}
  0.65;                                   !- Latent Heat Recovery Effectiveness {dimensionless}

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

