Time,THERMAL ZONE 1:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 6:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 6:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 6:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 6:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:15:00,1.384735E+03,0.000000E+00,7.147194E-02,0.000000E+00,2.978629E+04,9.050102E+02,1.537201E+00,6.982224E-02,9.219781E+02,2.457939E+03,4.758714E-02,1.896492E-01,3.169049E+04,1.391757E+04,1.635472E+00,1.073909E+00,4.181883E+03,3.096651E+03,2.157909E-01,2.389655E-01,4.826214E+04,1.566474E+04,2.490116E+00,1.208913E+00
00:30:00,1.384737E+03,0.000000E+00,7.147207E-02,0.000000E+00,2.978632E+04,9.657541E+02,1.537202E+00,7.450779E-02,9.219861E+02,2.493465E+03,4.758756E-02,1.923871E-01,3.169059E+04,1.384536E+04,1.635477E+00,1.068325E+00,4.181915E+03,3.096787E+03,2.157925E-01,2.389755E-01,4.826232E+04,1.549123E+04,2.490126E+00,1.195525E+00
00:45:00,1.384739E+03,0.000000E+00,7.147217E-02,0.000000E+00,2.978634E+04,9.901080E+02,1.537203E+00,7.638686E-02,9.219941E+02,2.524682E+03,4.758797E-02,1.947924E-01,3.169068E+04,1.376492E+04,1.635482E+00,1.062105E+00,4.181946E+03,3.093169E+03,2.157941E-01,2.386952E-01,4.826248E+04,1.530988E+04,2.490134E+00,1.181527E+00
01:00:00,1.384741E+03,0.000000E+00,7.147227E-02,0.000000E+00,2.978636E+04,9.482539E+02,1.537204E+00,7.315793E-02,9.220018E+02,2.552865E+03,4.758837E-02,1.969639E-01,3.169077E+04,1.368134E+04,1.635487E+00,1.055646E+00,4.181974E+03,3.087141E+03,2.157956E-01,2.382287E-01,4.826264E+04,1.512898E+04,2.490142E+00,1.167562E+00
01:15:00,1.384743E+03,0.000000E+00,7.147236E-02,0.000000E+00,2.978639E+04,8.977341E+02,1.537205E+00,6.926026E-02,9.220099E+02,2.578934E+03,4.758878E-02,1.989725E-01,3.169087E+04,1.360131E+04,1.635492E+00,1.049461E+00,4.182001E+03,3.079933E+03,2.157970E-01,2.376711E-01,4.826281E+04,1.495278E+04,2.490151E+00,1.153959E+00
01:30:00,1.384745E+03,0.000000E+00,7.147245E-02,0.000000E+00,2.978641E+04,8.416014E+02,1.537207E+00,6.492955E-02,9.220178E+02,2.602971E+03,4.758919E-02,2.008244E-01,3.169097E+04,1.352439E+04,1.635497E+00,1.043517E+00,4.182028E+03,3.071719E+03,2.157983E-01,2.370357E-01,4.826297E+04,1.477655E+04,2.490159E+00,1.140352E+00
01:45:00,1.384746E+03,0.000000E+00,7.147254E-02,0.000000E+00,2.978644E+04,7.828876E+02,1.537208E+00,6.039969E-02,9.220255E+02,2.625236E+03,4.758959E-02,2.025398E-01,3.169106E+04,1.345101E+04,1.635502E+00,1.037847E+00,4.182052E+03,3.062799E+03,2.157996E-01,2.363460E-01,4.826312E+04,1.459943E+04,2.490167E+00,1.126675E+00
02:00:00,1.384748E+03,0.000000E+00,7.147261E-02,0.000000E+00,2.978646E+04,7.240041E+02,1.537209E+00,5.585674E-02,9.220332E+02,2.646000E+03,4.758999E-02,2.041398E-01,3.169115E+04,1.338185E+04,1.635506E+00,1.032505E+00,4.182076E+03,3.053467E+03,2.158008E-01,2.356249E-01,4.826327E+04,1.441987E+04,2.490175E+00,1.112809E+00
02:15:00,1.384749E+03,0.000000E+00,7.147269E-02,0.000000E+00,2.978649E+04,6.629056E+02,1.537210E+00,5.114292E-02,9.220406E+02,2.665483E+03,4.759037E-02,2.056414E-01,3.169124E+04,1.331399E+04,1.635511E+00,1.027265E+00,4.182099E+03,3.043439E+03,2.158020E-01,2.348504E-01,4.826341E+04,1.423657E+04,2.490182E+00,1.098655E+00
02:30:00,1.384750E+03,0.000000E+00,7.147275E-02,0.000000E+00,2.978651E+04,6.005352E+02,1.537212E+00,4.633099E-02,9.220480E+02,2.683861E+03,4.759075E-02,2.070580E-01,3.169132E+04,1.324753E+04,1.635515E+00,1.022134E+00,4.182120E+03,3.032930E+03,2.158031E-01,2.340389E-01,4.826355E+04,1.405443E+04,2.490189E+00,1.084591E+00
02:45:00,1.384752E+03,0.000000E+00,7.147282E-02,0.000000E+00,2.978653E+04,5.380937E+02,1.537213E+00,4.151358E-02,9.220552E+02,2.701204E+03,4.759112E-02,2.083951E-01,3.169141E+04,1.318290E+04,1.635520E+00,1.017145E+00,4.182141E+03,3.022122E+03,2.158042E-01,2.332045E-01,4.826368E+04,1.387504E+04,2.490196E+00,1.070743E+00
03:00:00,1.384753E+03,0.000000E+00,7.147288E-02,0.000000E+00,2.978655E+04,4.763663E+02,1.537214E+00,3.675128E-02,9.220622E+02,2.717639E+03,4.759149E-02,2.096623E-01,3.169149E+04,1.312035E+04,1.635524E+00,1.012318E+00,4.182161E+03,3.011166E+03,2.158052E-01,2.323588E-01,4.826380E+04,1.369963E+04,2.490202E+00,1.057202E+00
03:15:00,1.384754E+03,0.000000E+00,7.147294E-02,0.000000E+00,2.978657E+04,4.120274E+02,1.537215E+00,3.178753E-02,9.220691E+02,2.733271E+03,4.759184E-02,2.108677E-01,3.169157E+04,1.305647E+04,1.635528E+00,1.007388E+00,4.182180E+03,2.999645E+03,2.158062E-01,2.314695E-01,4.826392E+04,1.352261E+04,2.490208E+00,1.043538E+00
03:30:00,1.384755E+03,5.516374E+00,7.147300E-02,4.257869E-04,2.978658E+04,3.451047E+02,1.537216E+00,2.662445E-02,9.220759E+02,2.748169E+03,4.759219E-02,2.120166E-01,3.169164E+04,1.299108E+04,1.635532E+00,1.002341E+00,4.182199E+03,2.987666E+03,2.158072E-01,2.305449E-01,4.826404E+04,1.334423E+04,2.490214E+00,1.029770E+00
03:45:00,1.384756E+03,1.455677E+01,7.147306E-02,1.123236E-03,2.978660E+04,2.756237E+02,1.537217E+00,2.126403E-02,9.220826E+02,2.762445E+03,4.759254E-02,2.131176E-01,3.169171E+04,1.292408E+04,1.635535E+00,9.971715E-01,4.182217E+03,2.975308E+03,2.158081E-01,2.295911E-01,4.826415E+04,1.316449E+04,2.490220E+00,1.015896E+00
04:00:00,1.384757E+03,2.583796E+01,7.147311E-02,1.993559E-03,2.978662E+04,2.039490E+02,1.537217E+00,1.573438E-02,9.220891E+02,2.776118E+03,4.759287E-02,2.141721E-01,3.169178E+04,1.285564E+04,1.635539E+00,9.918904E-01,4.182234E+03,2.962641E+03,2.158090E-01,2.286135E-01,4.826426E+04,1.298355E+04,2.490226E+00,1.001930E+00
04:15:00,1.384758E+03,3.992891E+01,7.147316E-02,3.080651E-03,2.978664E+04,1.343481E+02,1.537218E+00,1.036475E-02,9.220955E+02,2.789193E+03,4.759320E-02,2.151806E-01,3.169185E+04,1.278971E+04,1.635543E+00,9.868030E-01,4.182251E+03,2.950268E+03,2.158098E-01,2.276586E-01,4.826436E+04,1.280817E+04,2.490231E+00,9.883936E-01
04:30:00,1.384759E+03,5.053430E+01,7.147322E-02,3.898632E-03,2.978665E+04,7.403629E+01,1.537219E+00,5.711775E-03,9.221017E+02,2.801691E+03,4.759353E-02,2.161447E-01,3.169192E+04,1.272654E+04,1.635546E+00,9.819288E-01,4.182267E+03,2.938239E+03,2.158107E-01,2.267302E-01,4.826446E+04,1.263899E+04,2.490236E+00,9.753360E-01
04:45:00,1.384760E+03,5.938672E+01,7.147327E-02,4.581586E-03,2.978667E+04,3.191873E+01,1.537220E+00,2.462472E-03,9.221078E+02,2.813636E+03,4.759384E-02,2.170661E-01,3.169198E+04,1.266612E+04,1.635549E+00,9.772672E-01,4.182282E+03,2.926602E+03,2.158115E-01,2.258321E-01,4.826456E+04,1.247653E+04,2.490241E+00,9.627968E-01
05:00:00,1.384761E+03,6.755875E+01,7.147332E-02,5.212051E-03,2.978668E+04,8.423035E+00,1.537221E+00,6.498204E-04,9.221138E+02,2.825047E+03,4.759415E-02,2.179463E-01,3.169205E+04,1.260850E+04,1.635553E+00,9.728213E-01,4.182297E+03,2.915396E+03,2.158122E-01,2.249673E-01,4.826465E+04,1.232118E+04,2.490246E+00,9.508070E-01
05:15:00,1.384762E+03,7.430281E+01,7.147337E-02,5.732351E-03,2.978670E+04,0.000000E+00,1.537221E+00,0.000000E+00,9.221197E+02,2.835947E+03,4.759445E-02,2.187871E-01,3.169211E+04,1.256463E+04,1.635556E+00,9.694359E-01,4.182312E+03,2.906296E+03,2.158130E-01,2.242649E-01,4.826474E+04,1.219207E+04,2.490251E+00,9.408417E-01
05:30:00,1.384763E+03,8.024721E+01,7.147342E-02,6.190958E-03,2.978671E+04,0.000000E+00,1.537222E+00,0.000000E+00,9.221255E+02,2.846362E+03,4.759475E-02,2.195906E-01,3.169217E+04,1.253606E+04,1.635559E+00,9.672320E-01,4.182326E+03,2.899334E+03,2.158137E-01,2.237276E-01,4.826483E+04,1.209057E+04,2.490255E+00,9.330077E-01
05:45:00,1.384764E+03,8.556695E+01,7.147346E-02,6.601373E-03,2.978673E+04,0.000000E+00,1.537223E+00,0.000000E+00,9.221311E+02,2.856378E+03,4.759504E-02,2.203632E-01,3.169222E+04,1.255777E+04,1.635562E+00,9.689067E-01,4.182340E+03,2.894547E+03,2.158144E-01,2.233582E-01,4.826491E+04,1.204516E+04,2.490259E+00,9.295028E-01
06:00:00,1.384765E+03,9.055235E+01,7.147351E-02,6.985995E-03,2.978674E+04,1.426152E+02,1.537224E+00,1.101188E-02,9.221366E+02,2.866152E+03,4.759532E-02,2.211172E-01,3.169228E+04,1.267226E+04,1.635565E+00,9.777407E-01,4.182353E+03,2.892052E+03,2.158151E-01,2.231657E-01,4.826499E+04,1.209348E+04,2.490264E+00,9.332325E-01
06:15:00,1.384766E+03,1.582199E+03,7.147356E-02,1.313814E-01,2.892938E+04,7.769117E+03,1.492977E+00,6.470531E-01,9.221420E+02,4.122835E+03,4.759560E-02,3.358997E-01,3.083427E+04,1.912893E+04,1.591285E+00,1.560464E+00,3.779877E+03,4.140260E+03,1.950468E-01,3.373630E-01,4.539388E+04,1.867028E+04,2.342127E+00,1.525305E+00
06:30:00,1.384767E+03,1.652069E+03,7.147360E-02,1.386874E-01,2.807133E+04,8.274079E+03,1.448699E+00,6.965338E-01,9.221472E+02,4.020440E+03,4.759587E-02,3.407710E-01,2.997562E+04,1.902710E+04,1.546976E+00,1.615700E+00,3.376482E+03,4.160106E+03,1.742339E-01,3.543678E-01,4.251913E+04,1.917398E+04,2.193834E+00,1.637078E+00
06:45:00,1.384768E+03,2.552205E+03,7.147364E-02,2.273700E-01,2.721283E+04,1.317127E+04,1.404403E+00,1.176394E+00,9.221522E+02,4.713447E+03,4.759613E-02,4.236398E-01,2.911646E+04,2.299734E+04,1.502646E+00,2.070763E+00,2.973414E+03,4.970985E+03,1.534383E-01,4.488951E-01,3.964368E+04,2.375366E+04,2.045525E+00,2.148754E+00
07:00:00,1.384768E+03,3.206731E+03,7.147366E-02,2.920424E-01,2.635359E+04,1.681511E+04,1.360073E+00,1.536619E+00,9.221567E+02,5.206571E+03,4.759636E-02,4.870045E-01,2.825654E+04,2.596441E+04,1.458283E+00,2.429327E+00,2.570146E+03,5.576840E+03,1.326329E-01,5.233559E-01,3.676603E+04,2.732458E+04,1.897126E+00,2.562927E+00
07:15:00,1.384767E+03,2.377299E+03,7.147363E-02,2.329931E-01,2.635115E+04,1.312886E+04,1.359967E+00,1.286852E+00,9.221602E+02,4.454951E+03,4.759654E-02,4.366165E-01,2.825411E+04,2.271647E+04,1.458179E+00,2.226497E+00,2.569263E+03,4.931875E+03,1.325913E-01,4.834041E-01,3.675815E+04,2.449045E+04,1.896813E+00,2.400580E+00
07:30:00,1.384765E+03,2.967199E+03,7.147352E-02,2.908191E-01,2.634900E+04,1.668106E+04,1.359875E+00,1.635102E+00,9.221618E+02,5.065602E+03,4.759663E-02,4.965084E-01,2.825192E+04,2.615188E+04,1.458087E+00,2.563434E+00,2.569212E+03,5.516800E+03,1.325902E-01,5.407817E-01,3.675295E+04,2.785230E+04,1.896618E+00,2.730342E+00
07:45:00,1.384761E+03,2.728242E+03,7.147330E-02,2.674308E-01,2.634698E+04,1.596335E+04,1.359789E+00,1.564968E+00,9.221611E+02,4.885940E+03,4.759659E-02,4.789527E-01,2.824992E+04,2.560561E+04,1.458003E+00,2.510157E+00,2.568760E+03,5.315096E+03,1.325681E-01,5.210554E-01,3.674778E+04,2.723806E+04,1.896412E+00,2.670358E+00
08:00:00,1.384754E+03,2.738664E+03,7.147297E-02,2.684482E-01,2.634549E+04,1.648825E+04,1.359725E+00,1.616387E+00,9.221579E+02,4.912429E+03,4.759642E-02,4.815663E-01,2.824848E+04,2.611990E+04,1.457943E+00,2.560635E+00,2.568439E+03,5.324782E+03,1.325527E-01,5.220087E-01,3.674432E+04,2.770760E+04,1.896274E+00,2.716390E+00
08:15:00,1.384746E+03,2.753908E+03,7.147253E-02,2.699434E-01,2.634439E+04,1.699570E+04,1.359677E+00,1.666140E+00,9.221521E+02,4.945707E+03,4.759612E-02,4.848358E-01,2.824742E+04,2.665113E+04,1.457898E+00,2.612741E+00,2.568163E+03,5.344869E+03,1.325394E-01,5.239798E-01,3.674192E+04,2.821099E+04,1.896173E+00,2.765745E+00
08:30:00,1.384736E+03,2.780950E+03,7.147201E-02,2.725955E-01,2.634357E+04,1.751296E+04,1.359641E+00,1.716862E+00,9.221442E+02,4.985582E+03,4.759572E-02,4.887479E-01,2.824664E+04,2.719723E+04,1.457864E+00,2.666289E+00,2.567920E+03,5.375084E+03,1.325276E-01,5.269437E-01,3.674017E+04,2.874789E+04,1.896096E+00,2.818389E+00
08:45:00,1.384725E+03,2.817359E+03,7.147143E-02,2.761658E-01,2.634295E+04,1.803242E+04,1.359613E+00,1.767798E+00,9.221349E+02,5.030753E+03,4.759524E-02,4.931786E-01,2.824604E+04,2.775480E+04,1.457837E+00,2.720956E+00,2.567705E+03,5.413688E+03,1.325171E-01,5.307307E-01,3.673884E+04,2.931167E+04,1.896034E+00,2.873668E+00
09:00:00,1.384713E+03,2.861733E+03,7.147085E-02,2.805169E-01,2.634248E+04,1.854080E+04,1.359592E+00,1.817647E+00,9.221246E+02,5.080405E+03,4.759471E-02,4.980487E-01,2.824557E+04,2.831043E+04,1.457816E+00,2.775432E+00,2.567514E+03,5.459600E+03,1.325078E-01,5.352342E-01,3.673779E+04,2.988752E+04,1.895984E+00,2.930128E+00
09:15:00,1.384702E+03,2.909121E+03,7.147027E-02,2.851635E-01,2.634212E+04,1.901783E+04,1.359575E+00,1.864420E+00,9.221139E+02,5.130175E+03,4.759416E-02,5.029303E-01,2.824519E+04,2.883731E+04,1.457798E+00,2.827089E+00,2.567346E+03,5.507780E+03,1.324995E-01,5.399600E-01,3.673696E+04,3.044423E+04,1.895943E+00,2.984712E+00
09:30:00,1.384691E+03,2.958460E+03,7.146972E-02,2.900010E-01,2.634183E+04,1.946987E+04,1.359562E+00,1.908740E+00,9.221031E+02,5.179542E+03,4.759360E-02,5.077717E-01,2.824488E+04,2.933326E+04,1.457783E+00,2.875710E+00,2.567197E+03,5.557638E+03,1.324922E-01,5.448497E-01,3.673627E+04,3.097801E+04,1.895910E+00,3.037044E+00
09:45:00,1.384682E+03,3.008895E+03,7.146921E-02,2.949459E-01,2.634161E+04,1.989555E+04,1.359552E+00,1.950474E+00,9.220923E+02,5.228130E+03,4.759304E-02,5.125362E-01,2.824461E+04,2.979664E+04,1.457771E+00,2.921136E+00,2.567066E+03,5.608752E+03,1.324857E-01,5.498623E-01,3.673571E+04,3.148703E+04,1.895882E+00,3.086948E+00
10:00:00,1.384673E+03,3.059675E+03,7.146874E-02,2.999245E-01,2.634144E+04,2.029607E+04,1.359543E+00,1.989740E+00,9.220818E+02,5.275608E+03,4.759250E-02,5.171917E-01,2.824439E+04,3.022752E+04,1.457760E+00,2.963375E+00,2.566950E+03,5.660793E+03,1.324799E-01,5.549654E-01,3.673523E+04,3.197115E+04,1.895858E+00,3.134409E+00
10:15:00,1.384665E+03,3.110193E+03,7.146833E-02,3.048771E-01,2.634130E+04,2.069898E+04,1.359537E+00,2.029240E+00,9.220714E+02,5.321714E+03,4.759196E-02,5.217125E-01,2.824419E+04,3.065126E+04,1.457750E+00,3.004914E+00,2.566848E+03,5.713533E+03,1.324748E-01,5.601370E-01,3.673482E+04,3.245387E+04,1.895837E+00,3.181733E+00
10:30:00,1.384657E+03,3.160082E+03,7.146795E-02,3.097682E-01,2.634118E+04,2.112092E+04,1.359531E+00,2.070606E+00,9.220614E+02,5.366350E+03,4.759144E-02,5.260890E-01,2.824401E+04,3.108542E+04,1.457741E+00,3.047476E+00,2.566757E+03,5.766866E+03,1.324703E-01,5.653665E-01,3.673446E+04,3.295303E+04,1.895818E+00,3.230670E+00
10:45:00,1.384651E+03,3.209123E+03,7.146763E-02,3.145759E-01,2.634109E+04,2.156924E+04,1.359526E+00,2.114560E+00,9.220516E+02,5.409499E+03,4.759094E-02,5.303198E-01,2.824385E+04,3.154066E+04,1.457733E+00,3.092106E+00,2.566676E+03,5.820772E+03,1.324663E-01,5.706522E-01,3.673413E+04,3.348093E+04,1.895801E+00,3.282425E+00
11:00:00,1.384645E+03,3.257294E+03,7.146734E-02,3.192983E-01,2.634101E+04,2.204816E+04,1.359523E+00,2.161518E+00,9.220421E+02,5.451277E+03,4.759045E-02,5.344162E-01,2.824370E+04,3.202459E+04,1.457725E+00,3.139550E+00,2.566604E+03,5.875346E+03,1.324626E-01,5.760032E-01,3.673384E+04,3.404706E+04,1.895786E+00,3.337931E+00
11:15:00,1.384640E+03,3.302012E+03,7.146708E-02,3.236822E-01,2.634094E+04,2.251272E+04,1.359519E+00,2.207070E+00,9.220328E+02,5.489216E+03,4.758997E-02,5.381361E-01,2.824356E+04,3.249809E+04,1.457718E+00,3.185972E+00,2.566539E+03,5.927692E+03,1.324594E-01,5.811358E-01,3.673357E+04,3.461397E+04,1.895772E+00,3.393513E+00
11:30:00,1.384636E+03,3.343269E+03,7.146686E-02,3.277267E-01,2.634089E+04,2.294653E+04,1.359516E+00,2.249608E+00,9.220237E+02,5.523412E+03,4.758950E-02,5.414890E-01,2.824343E+04,3.294705E+04,1.457711E+00,3.229987E+00,2.566481E+03,5.977907E+03,1.324565E-01,5.860592E-01,3.673332E+04,3.516906E+04,1.895760E+00,3.447936E+00
11:45:00,1.384632E+03,3.380965E+03,7.146666E-02,3.314220E-01,2.634084E+04,2.334428E+04,1.359514E+00,2.288610E+00,9.220148E+02,5.553872E+03,4.758904E-02,5.444754E-01,2.824330E+04,3.336533E+04,1.457705E+00,3.270992E+00,2.566428E+03,6.025998E+03,1.324538E-01,5.907742E-01,3.673308E+04,3.570558E+04,1.895748E+00,3.500536E+00
12:00:00,1.384629E+03,3.414960E+03,7.146649E-02,3.347543E-01,2.634079E+04,2.370361E+04,1.359512E+00,2.323844E+00,9.220061E+02,5.580554E+03,4.758859E-02,5.470915E-01,2.824318E+04,3.374956E+04,1.457699E+00,3.308657E+00,2.566380E+03,6.071914E+03,1.324514E-01,5.952757E-01,3.673287E+04,3.621900E+04,1.895736E+00,3.550868E+00
12:15:00,1.384626E+03,3.447795E+03,7.146634E-02,3.379730E-01,2.634075E+04,2.404269E+04,1.359510E+00,2.357093E+00,9.219976E+02,5.606095E+03,4.758815E-02,5.495956E-01,2.824306E+04,3.411739E+04,1.457693E+00,3.344713E+00,2.566336E+03,6.118639E+03,1.324491E-01,5.998565E-01,3.673266E+04,3.672771E+04,1.895726E+00,3.600739E+00
12:30:00,1.384623E+03,3.479303E+03,7.146620E-02,3.410616E-01,2.634072E+04,2.436354E+04,1.359508E+00,2.388554E+00,9.219892E+02,5.630408E+03,4.758772E-02,5.519794E-01,2.824295E+04,3.447016E+04,1.457687E+00,3.379294E+00,2.566296E+03,6.166030E+03,1.324471E-01,6.045027E-01,3.673247E+04,3.723157E+04,1.895716E+00,3.650133E+00
12:45:00,1.384621E+03,3.509360E+03,7.146608E-02,3.440081E-01,2.634068E+04,2.466722E+04,1.359506E+00,2.418333E+00,9.219810E+02,5.653431E+03,4.758729E-02,5.542368E-01,2.824285E+04,3.480870E+04,1.457682E+00,3.412479E+00,2.566259E+03,6.213944E+03,1.324452E-01,6.092000E-01,3.673228E+04,3.773032E+04,1.895706E+00,3.699026E+00
13:00:00,1.384619E+03,3.537872E+03,7.146597E-02,3.468031E-01,2.634065E+04,2.495331E+04,1.359504E+00,2.446390E+00,9.219729E+02,5.675117E+03,4.758688E-02,5.563631E-01,2.824274E+04,3.513300E+04,1.457676E+00,3.444269E+00,2.566224E+03,6.262225E+03,1.324434E-01,6.139334E-01,3.673211E+04,3.822310E+04,1.895697E+00,3.747335E+00
13:15:00,1.384617E+03,3.563900E+03,7.146587E-02,3.493546E-01,2.634062E+04,2.521313E+04,1.359503E+00,2.471872E+00,9.219650E+02,5.694559E+03,4.758647E-02,5.582694E-01,2.824264E+04,3.543516E+04,1.457671E+00,3.473889E+00,2.566192E+03,6.309717E+03,1.324418E-01,6.185893E-01,3.673194E+04,3.870059E+04,1.895689E+00,3.794144E+00
13:30:00,1.384615E+03,3.587393E+03,7.146578E-02,3.516575E-01,2.634060E+04,2.544603E+04,1.359502E+00,2.494722E+00,9.219572E+02,5.711731E+03,4.758607E-02,5.599532E-01,2.824255E+04,3.571386E+04,1.457666E+00,3.501208E+00,2.566162E+03,6.356248E+03,1.324403E-01,6.231509E-01,3.673178E+04,3.916049E+04,1.895681E+00,3.839229E+00
13:45:00,1.384614E+03,3.608303E+03,7.146569E-02,3.537072E-01,2.634057E+04,2.565027E+04,1.359500E+00,2.514761E+00,9.219495E+02,5.726607E+03,4.758567E-02,5.614117E-01,2.824246E+04,3.596512E+04,1.457661E+00,3.525837E+00,2.566133E+03,6.401631E+03,1.324388E-01,6.275999E-01,3.673163E+04,3.959797E+04,1.895673E+00,3.882115E+00
14:00:00,1.384612E+03,3.626577E+03,7.146561E-02,3.554985E-01,2.634055E+04,2.582680E+04,1.359499E+00,2.532079E+00,9.219420E+02,5.739152E+03,4.758528E-02,5.626418E-01,2.824237E+04,3.618850E+04,1.457657E+00,3.547733E+00,2.566107E+03,6.445662E+03,1.324374E-01,6.319162E-01,3.673149E+04,4.001106E+04,1.895665E+00,3.922608E+00
14:15:00,1.384611E+03,3.640406E+03,7.146554E-02,3.568540E-01,2.634053E+04,2.596265E+04,1.359498E+00,2.545403E+00,9.219346E+02,5.747580E+03,4.758490E-02,5.634681E-01,2.824228E+04,3.636838E+04,1.457652E+00,3.565363E+00,2.566082E+03,6.486120E+03,1.324361E-01,6.358821E-01,3.673135E+04,4.038119E+04,1.895658E+00,3.958891E+00
14:30:00,1.384609E+03,3.649733E+03,7.146547E-02,3.577682E-01,2.634051E+04,2.605680E+04,1.359497E+00,2.554628E+00,9.219273E+02,5.751849E+03,4.758452E-02,5.638868E-01,2.824219E+04,3.650284E+04,1.457648E+00,3.578541E+00,2.566058E+03,6.522772E+03,1.324349E-01,6.394747E-01,3.673121E+04,4.070542E+04,1.895651E+00,3.990672E+00
14:45:00,1.384608E+03,3.654491E+03,7.146541E-02,3.582343E-01,2.634049E+04,2.610935E+04,1.359496E+00,2.559773E+00,9.219202E+02,5.751917E+03,4.758416E-02,5.638933E-01,2.824211E+04,3.659278E+04,1.457644E+00,3.587353E+00,2.566035E+03,6.555369E+03,1.324338E-01,6.426697E-01,3.673108E+04,4.098299E+04,1.895644E+00,4.017877E+00
15:00:00,1.384607E+03,3.654631E+03,7.146534E-02,3.582476E-01,2.634047E+04,2.614178E+04,1.359495E+00,2.562945E+00,9.219132E+02,5.747748E+03,4.758379E-02,5.634845E-01,2.824203E+04,3.666021E+04,1.457640E+00,3.593958E+00,2.566013E+03,6.583669E+03,1.324326E-01,6.454433E-01,3.673096E+04,4.123374E+04,1.895638E+00,4.042453E+00
15:15:00,1.384606E+03,3.649288E+03,7.146528E-02,3.577235E-01,2.634045E+04,2.615892E+04,1.359494E+00,2.564621E+00,9.219063E+02,5.738478E+03,4.758344E-02,5.625755E-01,2.824196E+04,3.671270E+04,1.457636E+00,3.599099E+00,2.565993E+03,6.606460E+03,1.324316E-01,6.476767E-01,3.673084E+04,4.146447E+04,1.895632E+00,4.065067E+00
15:30:00,1.384604E+03,3.638562E+03,7.146523E-02,3.566715E-01,2.634043E+04,2.616387E+04,1.359493E+00,2.565102E+00,9.218996E+02,5.724180E+03,4.758309E-02,5.611734E-01,2.824188E+04,3.675642E+04,1.457632E+00,3.603382E+00,2.565973E+03,6.623592E+03,1.324306E-01,6.493553E-01,3.673072E+04,4.168140E+04,1.895626E+00,4.086330E+00
15:45:00,1.384603E+03,3.622596E+03,7.146517E-02,3.551058E-01,2.634041E+04,2.615702E+04,1.359492E+00,2.564426E+00,9.218929E+02,5.704959E+03,4.758275E-02,5.592887E-01,2.824181E+04,3.679433E+04,1.457628E+00,3.607096E+00,2.565954E+03,6.634951E+03,1.324296E-01,6.504677E-01,3.673061E+04,4.188787E+04,1.895620E+00,4.106567E+00
16:00:00,1.384602E+03,3.601534E+03,7.146512E-02,3.530406E-01,2.634040E+04,2.611420E+04,1.359491E+00,2.560224E+00,9.218865E+02,5.680918E+03,4.758241E-02,5.569315E-01,2.824174E+04,3.680317E+04,1.457625E+00,3.607959E+00,2.565936E+03,6.640430E+03,1.324287E-01,6.510038E-01,3.673051E+04,4.206168E+04,1.895615E+00,4.123601E+00
16:15:00,1.384601E+03,3.578953E+03,7.146506E-02,3.508263E-01,2.634038E+04,2.604894E+04,1.359491E+00,2.553822E+00,9.218801E+02,5.655614E+03,4.758209E-02,5.544503E-01,2.824167E+04,3.679535E+04,1.457621E+00,3.607189E+00,2.565919E+03,6.643886E+03,1.324278E-01,6.513414E-01,3.673040E+04,4.221633E+04,1.895609E+00,4.138758E+00
16:30:00,1.384600E+03,3.554796E+03,7.146501E-02,3.484578E-01,2.634037E+04,2.595520E+04,1.359490E+00,2.544627E+00,9.218739E+02,5.629006E+03,4.758176E-02,5.518414E-01,2.824161E+04,3.676240E+04,1.457618E+00,3.603954E+00,2.565902E+03,6.645022E+03,1.324269E-01,6.514517E-01,3.673031E+04,4.234071E+04,1.895604E+00,4.150946E+00
16:45:00,1.384599E+03,3.528962E+03,7.146496E-02,3.459249E-01,2.634035E+04,2.582846E+04,1.359489E+00,2.532197E+00,9.218678E+02,5.601002E+03,4.758145E-02,5.490958E-01,2.824154E+04,3.669722E+04,1.457614E+00,3.597560E+00,2.565886E+03,6.643571E+03,1.324261E-01,6.513085E-01,3.673021E+04,4.242516E+04,1.895599E+00,4.159219E+00
17:00:00,1.384598E+03,3.501308E+03,7.146491E-02,3.432136E-01,2.634034E+04,2.565576E+04,1.359488E+00,2.515262E+00,9.218618E+02,5.571474E+03,4.758114E-02,5.462008E-01,2.824148E+04,3.658322E+04,1.457611E+00,3.586380E+00,2.565870E+03,6.639294E+03,1.324253E-01,6.508884E-01,3.673012E+04,4.245178E+04,1.895595E+00,4.161823E+00
17:15:00,1.384597E+03,3.471621E+03,7.146486E-02,3.403030E-01,2.634032E+04,2.543816E+04,1.359488E+00,2.493923E+00,9.218559E+02,5.540248E+03,4.758084E-02,5.431394E-01,2.824142E+04,3.641879E+04,1.457608E+00,3.570254E+00,2.565855E+03,6.631822E+03,1.324245E-01,6.501550E-01,3.673003E+04,4.241555E+04,1.895590E+00,4.158265E+00
17:30:00,1.384597E+03,3.439693E+03,7.146482E-02,3.371729E-01,2.634031E+04,2.517430E+04,1.359487E+00,2.468049E+00,9.218502E+02,5.507149E+03,4.758054E-02,5.398942E-01,2.824137E+04,3.620035E+04,1.457605E+00,3.548833E+00,2.565841E+03,6.620835E+03,1.324238E-01,6.490770E-01,3.672994E+04,4.231064E+04,1.895586E+00,4.147971E+00
17:45:00,1.384596E+03,3.405322E+03,7.146477E-02,3.338032E-01,2.634030E+04,2.486279E+04,1.359486E+00,2.437503E+00,9.218446E+02,5.472013E+03,4.758025E-02,5.364493E-01,2.824131E+04,3.592446E+04,1.457602E+00,3.521780E+00,2.565827E+03,6.605969E+03,1.324230E-01,6.476187E-01,3.672986E+04,4.213189E+04,1.895581E+00,4.130439E+00
18:00:00,1.384595E+03,3.368333E+03,7.146472E-02,3.301768E-01,2.634029E+04,2.451202E+04,1.359486E+00,2.403107E+00,9.218391E+02,5.434703E+03,4.757997E-02,5.327913E-01,2.824126E+04,3.559838E+04,1.457600E+00,3.489807E+00,2.565813E+03,6.586803E+03,1.324223E-01,6.457389E-01,3.672978E+04,4.188399E+04,1.895577E+00,4.106128E+00
18:15:00,1.384594E+03,3.325900E+03,7.146468E-02,3.260167E-01,2.719764E+04,2.409383E+04,1.403736E+00,2.362103E+00,9.218337E+02,5.392394E+03,4.757969E-02,5.286432E-01,2.909926E+04,3.519018E+04,1.501883E+00,3.449784E+00,2.968289E+03,6.559940E+03,1.531942E-01,6.431044E-01,3.960090E+04,4.153320E+04,2.043752E+00,4.071730E+00
18:30:00,1.384593E+03,3.277903E+03,7.146463E-02,3.213110E-01,2.805525E+04,2.359444E+04,1.447997E+00,2.313137E+00,9.218284E+02,5.344966E+03,4.757942E-02,5.239930E-01,2.995750E+04,3.467604E+04,1.546178E+00,3.399376E+00,3.371196E+03,6.525092E+03,1.739862E-01,6.396871E-01,4.247343E+04,4.105584E+04,2.191985E+00,4.024922E+00
18:45:00,1.384592E+03,3.224139E+03,7.146459E-02,3.160400E-01,2.891365E+04,2.299190E+04,1.492294E+00,2.254060E+00,9.218233E+02,5.292236E+03,4.757916E-02,5.188230E-01,3.081658E+04,3.405533E+04,1.590509E+00,3.338517E+00,3.774136E+03,6.481914E+03,1.947786E-01,6.354529E-01,4.534868E+04,4.044775E+04,2.340320E+00,3.965297E+00
19:00:00,1.384592E+03,3.164362E+03,7.146456E-02,3.101793E-01,2.977292E+04,2.226761E+04,1.536628E+00,2.183032E+00,9.218186E+02,5.233991E+03,4.757891E-02,5.131122E-01,3.167653E+04,3.330543E+04,1.634876E+00,3.264994E+00,4.177326E+03,6.430055E+03,2.155823E-01,6.303676E-01,4.822664E+04,3.968567E+04,2.488750E+00,3.890574E+00
19:15:00,1.384592E+03,3.106435E+03,7.146457E-02,3.044999E-01,2.977545E+04,2.149430E+04,1.536736E+00,2.107189E+00,9.218147E+02,5.178123E+03,4.757871E-02,5.076344E-01,3.167906E+04,3.250639E+04,1.634982E+00,3.186652E+00,4.178199E+03,6.378441E+03,2.156210E-01,6.253063E-01,4.823501E+04,3.885172E+04,2.489050E+00,3.808805E+00
19:30:00,1.384593E+03,3.050171E+03,7.146465E-02,2.989838E-01,2.977817E+04,2.074715E+04,1.536850E+00,2.033905E+00,9.218124E+02,5.124460E+03,4.757859E-02,5.023730E-01,3.168178E+04,3.173763E+04,1.635094E+00,3.111281E+00,4.178767E+03,6.326801E+03,2.156451E-01,6.202429E-01,4.824285E+04,3.802126E+04,2.489321E+00,3.727380E+00
19:45:00,1.384597E+03,2.995752E+03,7.146484E-02,2.936487E-01,2.978040E+04,2.007962E+04,1.536942E+00,1.968425E+00,9.218124E+02,5.073091E+03,4.757859E-02,4.973369E-01,3.168396E+04,3.103030E+04,1.635181E+00,3.041939E+00,4.179399E+03,6.275137E+03,2.156732E-01,6.151773E-01,4.824851E+04,3.723134E+04,2.489511E+00,3.649935E+00
20:00:00,1.384603E+03,2.943698E+03,7.146516E-02,2.885455E-01,2.978198E+04,1.952514E+04,1.537007E+00,1.914046E+00,9.218151E+02,5.024337E+03,4.757873E-02,4.925574E-01,3.168547E+04,3.042595E+04,1.635241E+00,2.982696E+00,4.179859E+03,6.223708E+03,2.156934E-01,6.101351E-01,4.825184E+04,3.652868E+04,2.489625E+00,3.581050E+00
20:15:00,1.384612E+03,2.892877E+03,7.146561E-02,2.835632E-01,2.978309E+04,1.907275E+04,1.537053E+00,1.869685E+00,9.218207E+02,4.976854E+03,4.757902E-02,4.879026E-01,3.168651E+04,2.991426E+04,1.635284E+00,2.932542E+00,4.180212E+03,6.170913E+03,2.157093E-01,6.049590E-01,4.825390E+04,3.590966E+04,2.489707E+00,3.520369E+00
20:30:00,1.384622E+03,2.843998E+03,7.146615E-02,2.787715E-01,2.978386E+04,1.867099E+04,1.537087E+00,1.830295E+00,9.218285E+02,4.931126E+03,4.757942E-02,4.834198E-01,3.168724E+04,2.945213E+04,1.635315E+00,2.887247E+00,4.180492E+03,6.117285E+03,2.157223E-01,5.997013E-01,4.825535E+04,3.533864E+04,2.489773E+00,3.464396E+00
20:45:00,1.384634E+03,2.797543E+03,7.146676E-02,2.742172E-01,2.978443E+04,1.829832E+04,1.537112E+00,1.793760E+00,9.218380E+02,4.887479E+03,4.757991E-02,4.791410E-01,3.168779E+04,2.902114E+04,1.635340E+00,2.845003E+00,4.180720E+03,6.063264E+03,2.157331E-01,5.944051E-01,4.825648E+04,3.479778E+04,2.489829E+00,3.411379E+00
21:00:00,1.384646E+03,2.753692E+03,7.146738E-02,2.699184E-01,2.978484E+04,1.795028E+04,1.537131E+00,1.759639E+00,9.218485E+02,4.846040E+03,4.758045E-02,4.750789E-01,3.168820E+04,2.861450E+04,1.635359E+00,2.805145E+00,4.180909E+03,6.009143E+03,2.157421E-01,5.890991E-01,4.825739E+04,3.427872E+04,2.489874E+00,3.360496E+00
21:15:00,1.384658E+03,2.710649E+03,7.146800E-02,2.656988E-01,2.978515E+04,1.760919E+04,1.537145E+00,1.726200E+00,9.218595E+02,4.804999E+03,4.758102E-02,4.710556E-01,3.168854E+04,2.821518E+04,1.635375E+00,2.766003E+00,4.181066E+03,5.953036E+03,2.157498E-01,5.835985E-01,4.825813E+04,3.376158E+04,2.489911E+00,3.309802E+00
21:30:00,1.384669E+03,2.668364E+03,7.146857E-02,2.615534E-01,2.978539E+04,1.727114E+04,1.537156E+00,1.693057E+00,9.218706E+02,4.764317E+03,4.758160E-02,4.670676E-01,3.168881E+04,2.782144E+04,1.635388E+00,2.727407E+00,4.181197E+03,5.895113E+03,2.157562E-01,5.779198E-01,4.825873E+04,3.324343E+04,2.489942E+00,3.259006E+00
21:45:00,1.384680E+03,2.626735E+03,7.146910E-02,2.574724E-01,2.978557E+04,1.693315E+04,1.537165E+00,1.659918E+00,9.218817E+02,4.723926E+03,4.758217E-02,4.631080E-01,3.168905E+04,2.743169E+04,1.635399E+00,2.689202E+00,4.181309E+03,5.835522E+03,2.157617E-01,5.720775E-01,4.825924E+04,3.272309E+04,2.489967E+00,3.207995E+00
22:00:00,1.384689E+03,2.585656E+03,7.146958E-02,2.534453E-01,2.978572E+04,1.659170E+04,1.537172E+00,1.626439E+00,9.218925E+02,4.683755E+03,4.758273E-02,4.591700E-01,3.168925E+04,2.704499E+04,1.635409E+00,2.651294E+00,4.181403E+03,5.774417E+03,2.157665E-01,5.660868E-01,4.825968E+04,3.220077E+04,2.489989E+00,3.156790E+00
22:15:00,1.384697E+03,1.923881E+03,7.147000E-02,1.885781E-01,2.978583E+04,1.231543E+04,1.537177E+00,1.207245E+00,9.219031E+02,3.694089E+03,4.758327E-02,3.580707E-01,3.168943E+04,2.140016E+04,1.635418E+00,2.072071E+00,4.181485E+03,4.582957E+03,2.157706E-01,4.435833E-01,4.826006E+04,2.580874E+04,2.490009E+00,2.492179E+00
22:30:00,1.384704E+03,1.272425E+03,7.147037E-02,1.247225E-01,2.978593E+04,8.124332E+03,1.537182E+00,7.964023E-01,9.219134E+02,2.844386E+03,4.758380E-02,2.680020E-01,3.168959E+04,1.705731E+04,1.635426E+00,1.596947E+00,4.181556E+03,3.691743E+03,2.157741E-01,3.450115E-01,4.826040E+04,2.086369E+04,2.490027E+00,1.943729E+00
22:45:00,1.384711E+03,6.311649E+02,7.147070E-02,6.186640E-02,2.978601E+04,4.019019E+03,1.537186E+00,3.939706E-01,9.219234E+02,2.155071E+03,4.758432E-02,1.905892E-01,3.168974E+04,1.346047E+04,1.635434E+00,1.180100E+00,4.181618E+03,2.937176E+03,2.157773E-01,2.569772E-01,4.826071E+04,1.655436E+04,2.490043E+00,1.445300E+00
23:00:00,1.384716E+03,0.000000E+00,7.147099E-02,0.000000E+00,2.978607E+04,0.000000E+00,1.537189E+00,0.000000E+00,9.219332E+02,1.537181E+03,4.758482E-02,1.187832E-01,3.168989E+04,1.020981E+04,1.635441E+00,7.911799E-01,4.181674E+03,2.254467E+03,2.157801E-01,1.746593E-01,4.826100E+04,1.261917E+04,2.490058E+00,9.777523E-01
23:15:00,1.384721E+03,0.000000E+00,7.147123E-02,0.000000E+00,2.978613E+04,4.392110E+02,1.537192E+00,3.401791E-02,9.219426E+02,1.917915E+03,4.758531E-02,1.481381E-01,3.169002E+04,1.242587E+04,1.635448E+00,9.616904E-01,4.181724E+03,2.743266E+03,2.157827E-01,2.123325E-01,4.826126E+04,1.475679E+04,2.490071E+00,1.141970E+00
23:30:00,1.384725E+03,0.000000E+00,7.147145E-02,0.000000E+00,2.978618E+04,6.242047E+02,1.537195E+00,4.829107E-02,9.219519E+02,2.191287E+03,4.758579E-02,1.691900E-01,3.169015E+04,1.346318E+04,1.635455E+00,1.039645E+00,4.181769E+03,2.955830E+03,2.157850E-01,2.282482E-01,4.826151E+04,1.556491E+04,2.490084E+00,1.201852E+00
23:45:00,1.384729E+03,0.000000E+00,7.147164E-02,0.000000E+00,2.978623E+04,8.326046E+02,1.537197E+00,6.436899E-02,9.219610E+02,2.325360E+03,4.758626E-02,1.794216E-01,3.169027E+04,1.383795E+04,1.635461E+00,1.067768E+00,4.181810E+03,3.049152E+03,2.157871E-01,2.352931E-01,4.826173E+04,1.583029E+04,2.490096E+00,1.221627E+00
24:00:00,1.384732E+03,0.000000E+00,7.147181E-02,0.000000E+00,2.978627E+04,1.090240E+03,1.537199E+00,8.424546E-02,9.219698E+02,2.407231E+03,4.758672E-02,1.857369E-01,3.169039E+04,1.394316E+04,1.635467E+00,1.075875E+00,4.181848E+03,3.086428E+03,2.157891E-01,2.381709E-01,4.826195E+04,1.580632E+04,2.490107E+00,1.219797E+00
Peak,1.384768E+03,3.654631E+03,7.147366E-02,3.582476E-01,2.978674E+04,2.616387E+04,1.537224E+00,2.565102E+00,9.221618E+02,5.751917E+03,4.759663E-02,5.638933E-01,3.169228E+04,3.680317E+04,1.635565E+00,3.607959E+00,4.182353E+03,6.645022E+03,2.158151E-01,6.514517E-01,4.826499E+04,4.245178E+04,2.490264E+00,4.161823E+00

Peak Vol Flow (m3/s),,,6.030014E-02,3.022426E-01,,,1.296909E+00,2.164098E+00,,,4.015582E-02,4.757395E-01,,,1.379876E+00,3.043925E+00,,,1.820766E-01,5.496099E-01,,,2.100959E+00,3.511203E+00
